# AT8811/AT8812/AT8813 B/C 系列 Modbus RTU 接口规格

## 1. 适用范围与来源

本规格基于《AT8811&8812&8813ABC 称重模块说明书》的 B/C 系列通信章节整理，适用于粉末装样系统的称量模块适配层。

本规格中的寄存器地址采用说明书给出的 0 基地址，且通过说明书帧例校验。例如实时重量读取从 `0x0001` 开始读取 2 个寄存器。

## 2. 默认通信参数

| 项目 | 默认值 |
| --- | --- |
| 物理接口 | RS-485 |
| 协议 | Modbus RTU |
| 波特率 | 9600 bit/s |
| 数据格式 | 8-N-1 |
| 默认从站地址 | 1 |
| 功能码 | `0x03` 读保持寄存器；`0x10` 写多个保持寄存器 |
| CRC | Modbus CRC-16；线上字节序使用标准 RTU 的低字节在前 |

说明书将校验字段标作 `CRCH CRCL`，但其例帧 `01 03 00 01 00 02 95 CB` 的 CRC 数值为 `0xCB95`，在线字节序为 `95 CB`。实现时必须按标准 Modbus RTU 计算并以该例帧做互操作测试。

## 3. 运行时必需寄存器

| 地址 | 名称 | 访问 | 数据类型 | 软件用途 |
| --- | --- | --- | --- | --- |
| `0x0001` | 实时重量 | 读写 | 32 位有符号，占 2 寄存器 | 连续称重；写零可清零 |
| `0x0003` | 模块状态 | 只读 | 16 位无符号 | 稳定/零区硬件标志 |
| `0x000E` | 分度值 | 读写 | 16 位无符号，值为 1/2/5 | 启动自检、记录分辨率 |
| `0x000F` | 满量程 | 读写 | 32 位有符号，占 2 寄存器 | 启动自检、安全边界核对 |
| `0x0017` | AD 转换频率 | 读写 | 16 位无符号，1 慢/2 快 | 记录采样配置 |
| `0x0018` | 滤波等级 | 读写 | 16 位无符号，1-3 | 记录采样配置 |
| `0x0028` | 判稳范围 | 读写 | 16 位无符号，1-9 | 记录硬件判稳配置 |

状态字解释：

- bit 8：`1` 为稳定，`0` 为不稳定。
- bit 9：`1` 为零区，`0` 为非零区。
- 例：`0x0300` 表示稳定且处于零区；`0x0000` 表示不稳定且不在零区。

## 4. 关键报文

### 4.1 读取实时重量

请求（从站地址 1）：

```text
01 03 00 01 00 02 95 CB
```

正常响应格式：

```text
01 03 04 [W3 W2 W1 W0] [CRC_LO CRC_HI]
```

`W3..W0` 按大端序合成 32 位有符号整数。说明书示例 `00 00 01 62` 的原始值为 `354`。

### 4.2 读取模块状态

请求（从站地址 1）：

```text
01 03 00 03 00 01 74 0A
```

说明书示例响应：

```text
01 03 02 03 00 B8 B4  # 稳定且在零区
01 03 02 00 00 B8 44  # 不稳定且不在零区
```

### 4.3 清零

仅在任务 `TARE` 阶段、执行器停止且空载检查通过后允许发送。请求如下：

```text
01 10 00 01 00 02 04 00 00 00 00 32 63
```

成功响应：

```text
01 10 00 01 00 02 10 08
```

清零后必须重新读取重量与状态，并经过稳定窗口确认；不得将写命令应答视作置零成功。

## 5. 配置与标定寄存器

以下项目只允许在维护/标定模式写入，不得由正常装样任务或 ILC 自动修改：

| 地址 | 项目 | 说明 |
| --- | --- | --- |
| `0x0011` | 置零范围 | 32 位，说明书范围 1-999 |
| `0x0013` | 启动置零范围 | 32 位，说明书范围 1-999 |
| `0x0015` | 零点跟踪范围 | 16 位 |
| `0x0016` | 零点跟踪时间 | 16 位 |
| `0x0019` | 从站地址 | 1-254；改写后需切换通信配置 |
| `0x001A` | 波特率 | 1:1200, 2:2400, 3:4800, 4:9600 |
| `0x001B` | 协议格式 | 0:8-N-1, 1:8-O-1, 2:8-E-1, 3:7-E-1 |
| `0x001D` | 零点/标定触发 | 说明书例中写 1 为零点标定、写 2 为标砝码触发 |
| `0x001E` | 砝码重量 | 32 位有符号，占 2 寄存器 |
| `0x002A` | 去皮范围 | 满量程百分比，最大 100% |
| `0x1450` | 恢复出厂设置 | 写 1；严禁由应用自动调用 |

说明书中“砝码标定”文字与地址展示存在歧义。实际标定前必须在离线设备上验证写入顺序、是否需要重启及参数持久化行为，并形成经确认的维护规程。

## 6. 适配层行为要求

### 启动自检

1. 按配置打开 RS-485 端口，默认 `9600/8-N-1`、地址 `1`。
2. 连续读取重量和状态，验证 CRC、从站地址、字节数与数据长度。
3. 读取并记录分度值、满量程、AD 转换频率、滤波等级和判稳范围。
4. 使用经计量确认的标准砝码确定 `scale_mg_per_count`；说明书未声明重量原始值单位，不能假设其为 mg。
5. 任一项失败则将称量设备标记为不可用，禁止开始装样与 ILC 训练。

### 运行时采样

- 每次采样优先读取重量和状态；应用层保存原始整数、换算质量、状态字及收包时间戳。
- 只接受 CRC 正确、地址匹配、功能码匹配、字节数为 4 的重量响应。
- 通信超时、CRC 错误、异常功能码或数据长度错误均视为称量无效；立即阻止新的给粉命令。
- 对瞬时通信错误可按配置有限重试；连续失败必须进入安全退出并记录全部请求/响应元数据。
- 硬件“稳定”位是软件稳定窗口的必要输入之一；最终质量仍需由应用层的时间窗口、波动和漂移规则共同判定。

### ILC 数据边界

只有在稳定实测质量、缩放因子、参数快照和通信完整性均有效时，才可将任务写入 ILC 学习样本。原始计数值、`scale_mg_per_count` 和换算后的 mg 值必须一同保存，确保重新标定后可复算历史结果。

## 7. 待现场确认项

- 32 位实时重量的单位、符号约定和 `scale_mg_per_count`。
- 两个 16 位寄存器拼接顺序是否始终为高字在前，以及负值帧例。
- 实际最大可靠轮询频率、串口超时和模块在高频轮询下的响应行为。
- AD 转换频率、滤波等级、判稳范围改变后是否需要重启及其持久化行为。
- 清零与标定的设备前置条件、完成标志和对正常称量的影响。
- 多设备 RS-485 总线的终端匹配、地址分配与电气隔离方案。
